# HK Slave V1

Firmware ini adalah node slave RS485 Modbus RTU untuk sistem Smart Building. Target board saat ini adalah ESP32-C3 dengan Arduino framework di PlatformIO.

Inti desainnya sederhana: master adalah otak sistem, slave adalah endpoint yang stabil. Slave tidak menyimpan mapping ruangan, nama device, profile final, atau aturan apakah kombinasi sensor tertentu legal. Slave hanya menerima assignment dari master, mengaktifkan module yang diminta, membaca sensor secara periodik, lalu menyajikan hasilnya lewat register Modbus.

## Gambaran Singkat

Slave ini bisa menangani beberapa capability:

| Capability | Hardware | Cara kerja |
| --- | --- | --- |
| Temperature | DHT22 | Sampai 4 channel di GPIO universal |
| Lux | BH1750 | I2C, address 0x23 dan 0x5C |
| CO2 | SCD30 | I2C, address default 0x61 |
| Presence | LD2410 digital output | Sampai 4 input digital |
| IR AC | Panasonic AC via IR | AC 1 di GPIO 0, AC 2 di GPIO 1 |
| IR Projector | Epson projector via IR | GPIO 3 dan GPIO 4 |

Yang penting: sensor dan actuator tidak langsung aktif saat boot. Semua menunggu assignment dari master.

## Cara Berpikir Project Ini

Slave ini dibuat **policy-blind**.

Artinya:

- Slave tidak tahu ruangan mana yang dipasang.
- Slave tidak tahu nama device.
- Slave tidak tahu profile final seperti `TEMP_NODE`, `CO2_NODE`, atau `IR_COMBO_NODE`.
- Slave tidak memutuskan kombinasi capability mana yang boleh atau tidak boleh.
- Slave tidak menyimpan address atau assignment ke EEPROM/NVS.

Master yang menentukan semuanya. Slave hanya menjalankan register contract dan runtime state.

Setiap boot, slave mulai dari address pairing:

```text
247
```

Master membaca identity, menulis assignment, lalu memberi address final. Karena state masih RAM-only, setelah reboot slave balik lagi ke address 247 dan master perlu melakukan recovery atau assignment ulang.

## Hardware

| Fungsi | Pin |
| --- | --- |
| I2C SDA | GPIO 8 |
| I2C SCL | GPIO 7 |
| RS485 DIR / DE+RE | GPIO 10 |
| RS485 RX | GPIO 20 |
| RS485 TX | GPIO 21 |
| Universal port 0 | GPIO 0 |
| Universal port 1 | GPIO 1 |
| Universal port 3 | GPIO 3 |
| Universal port 4 | GPIO 4 |

RS485 memakai transceiver MAX3485 atau compatible 3.3V. `PIN_RS485_DIR` mengontrol arah half-duplex:

```text
LOW  = receive
HIGH = transmit
```

## Pin Profile

GPIO `0/1/3/4` adalah port universal. Pin yang sama bisa dipakai untuk profile berbeda, tetapi tidak semua profile seharusnya aktif bersamaan. Konflik dicegah oleh master lewat assignment/profile policy.

| Profile | GPIO 0 | GPIO 1 | GPIO 3 | GPIO 4 |
| --- | --- | --- | --- | --- |
| DHT22 | Temp 1 | Temp 2 | Temp 3 | Temp 4 |
| Presence | Presence 1 | Presence 2 | Presence 3 | Presence 4 |
| IR Combo | AC 1 IR | AC 2 IR | Projector IR A | Projector IR B |

SCD30 dan BH1750 memakai I2C di GPIO 8/7.

## Arsitektur Firmware

```mermaid
flowchart TD
    Master[Master Modbus] --> RS485[RS485 MAX3485]
    RS485 --> Modbus[Modbus Layer]
    Modbus --> Register[Register Bank / Mirror]
    Register --> Core[Core Service Layer]
    Core --> Modules[Module Layer]
    Modules --> Drivers[Driver Layer]
    Drivers --> Hardware[Hardware]

    Core --> Capability[Capability Manager]
    Core --> Command[Command Manager]
    Core --> Error[Error Manager]

    Modules --> DHT[DHT22 Module]
    Modules --> Lux[BH1750 Module]
    Modules --> CO2[SCD30 Module]
    Modules --> Presence[Presence Digital Module]
    Modules --> IR[IR Combo Module]
```

Layer penting:

- `src/modbus`: Modbus RTU server, register bank, dan write callback.
- `src/core`: runtime state, capability manager, command manager, error manager.
- `src/modules`: logic sensor/actuator per capability.
- `src/drivers`: wrapper library hardware.
- `src/config`: pin, build config, dan register map.

## Flow Utama Runtime

```mermaid
flowchart TD
    A[Power on] --> B[Read ESP32 MAC]
    B --> C[Set active address = 247]
    C --> D[Init RS485 UART + Modbus]
    D --> E[Create register bank]
    E --> F[Expose identity registers]
    F --> G[Do not init sensors]
    G --> H[Main loop]

    H --> I[modbusServer.update]
    I --> J[capabilityManager.update]
    J --> K[sensor modules update]
    K --> L[IR module update]
    L --> M[commandManager.update]
    M --> N[errorManager.update]
    N --> H
```

Loop harus sering berputar. Tidak ada `delay()` di production loop. Modbus callback tidak membaca sensor dan tidak mengirim IR langsung.

## Pairing Flow

```mermaid
flowchart TD
    A[Slave boot di address 247] --> B[Master read identity registers]
    B --> C[Slave return FW version + MAC]
    C --> D[Master write capability assignment]
    D --> E[Slave enable assigned modules only]
    E --> F[Master write node address 2..246]
    F --> G[Slave switch Modbus address]
```

Address valid adalah `2..246`. Jika master menulis address di luar range itu, firmware menolak dan mengisi `last_error`.

## Recovery Flow

Saat reboot, slave selalu kembali ke 247. Master bisa recovery dengan menulis MAC target dan saved address ke recovery registers.

```mermaid
flowchart TD
    A[Slave reboot] --> B[Address balik ke 247]
    B --> C[Master write recovery MAC]
    C --> D[Master write recovery node address]
    D --> E{"MAC cocok?"}
    E -->|Ya| F{"Address 2..246?"}
    E -->|Tidak| I[Reject recovery]
    F -->|Ya| G[Apply saved address]
    F -->|Tidak| H[Set bad address error]
```

Catatan implementasi saat ini: slave dengan address 247 akan membalas response (perilaku default library Modbus), sehingga collision tidak dapat dicegah secara lokal di slave. Oleh karena itu, Master harus mengabaikan (ignore) response collision atau error yang muncul selama proses recovery transaction di address 247.

## Register Mirror

Register bukan tempat logic utama. Register hanya mirror dari state firmware.

Sensor read:

```mermaid
flowchart TD
    A[Module update periodik] --> B[Baca sensor]
    B --> C[Update cached runtime value]
    C --> D[Register bank sync]
    D --> E[Master read register]
    E --> F[Return cached value]
```

Actuator write:

```mermaid
flowchart TD
    A[Master write control register] --> B[Callback ringan]
    B --> C[Set pending command / status]
    C --> D[IRComboModule update]
    D --> E[Kirim IR]
    E --> F[Update command status register]
```

## Blok If / Else

### Boot

```text
if power_on:
    read MAC
    active_address = 247
    expose identity registers
    do not init sensors
    wait for master assignment
```

### Master Write Capability

```text
if capability register changed:
    save assignment to RAM

    if related module assigned:
        enable module
        if module not initialized:
            module.begin()
    else:
        keep module disabled
        return not-assigned sentinel on reads
```

### Master Write Address

```text
if new_address >= 2 and new_address <= 246:
    active_address = new_address
    switch Modbus slave address
else:
    reject value
    set last_error = bad address
```

### Master Read Sensor

```text
if sensor not assigned:
    return NOT_ASSIGNED sentinel
else if sensor assigned but read error:
    return ERROR sentinel
else:
    return cached value
```

### Master Write IR Command

```text
if IR module not assigned:
    reject command
else if selected IR channel not enabled:
    reject command
else if IR module busy:
    set command status = busy
else:
    store pending command
    set command status = busy
```

### IR Update

```text
if command_pending:
    mark busy
    send IR command

    if send ok:
        command_status = success
    else:
        command_status = failed

    start cooldown
```

## Register Penting

### Identity

| Register | Nama |
| --- | --- |
| `0x0000` | Node address |
| `0x0001` | Firmware version |
| `0x0002` | MAC byte 0-1 |
| `0x0003` | MAC byte 2-3 |
| `0x0004` | MAC byte 4-5 |

### Assignment

| Register | Nama |
| --- | --- |
| `0x0010` | Temp assignment mask |
| `0x0011` | Lux assignment mask |
| `0x0012` | CO2 count |
| `0x0013` | Presence assignment mask |
| `0x0014` | Relay assignment mask |
| `0x0015` | IR projector enable |
| `0x0016` | IR AC 1 enable |
| `0x0017` | IR AC 2 enable |

Assignment mask memakai 4 bit untuk channel. Implementasi saat ini memetakan bit seperti ini:

```text
bit 3 -> channel 1
bit 2 -> channel 2
bit 1 -> channel 3
bit 0 -> channel 4
```

Contoh:

```text
0b1000 = channel 1 aktif
0b1100 = channel 1 dan 2 aktif
0b1111 = semua channel aktif
```

### Sensor

| Register | Nama |
| --- | --- |
| `0x0100..0x0103` | Temperature 1-4, format x10 |
| `0x0104..0x0107` | Lux 1-4, lux integer |
| `0x0108` | CO2 PPM |
| `0x0109..0x010C` | Presence 1-4 |
| `0x010D..0x010E` | Relay 1-2 |

### IR Control

| Register | Nama |
| --- | --- |
| `0x0200` | AC 1 power |
| `0x0201` | AC 1 set temp x10 |
| `0x0202` | AC 1 mode |
| `0x0203` | AC 2 power |
| `0x0204` | AC 2 set temp x10 |
| `0x0205` | AC 2 mode |
| `0x0206` | AC 1 command status |
| `0x0207` | AC 2 command status |
| `0x0210` | Projector power |
| `0x0211` | Projector input |
| `0x0212` | Projector command status |

Command status:

| Nilai | Arti |
| --- | --- |
| `0` | Idle |
| `1` | Success |
| `2` | Busy |
| `3` | Failed |

Untuk IR, `success` hanya berarti firmware berhasil mengirim sinyal IR. Itu bukan bukti AC atau projector benar-benar berubah state, karena IR bersifat one-way.

## Sentinel Value

| Kondisi | Value |
| --- | --- |
| Temperature not assigned | `-32767` |
| Temperature error | `-32768` |
| Unsigned sensor not assigned | `0xFFFE` |
| Unsigned sensor error | `0xFFFF` |

Unsigned sensor meliputi lux, CO2, presence, dan relay state.

## Cara Kerja Module

### DHT22 Temperature

- Pin: GPIO `0/1/3/4`.
- Bisa sampai 4 channel.
- Update minimal setiap 2000 ms.
- Hanya expose temperature x10.
- Humidity belum dipakai.
- Jika gagal baca, register channel menjadi `-32768`.

### BH1750 Lux

- Bus: I2C SDA GPIO 8, SCL GPIO 7.
- Speed: 100 kHz.
- Driver saat ini support address `0x23` dan `0x5C`.
- Channel 3 dan 4 ada di register, tetapi belum support secara fisik tanpa I2C mux atau strategi address tambahan.
- Update sekitar 1000 ms.

### SCD30 CO2

- Bus: I2C SDA GPIO 8, SCL GPIO 7.
- Speed: 100 kHz.
- Data utama: CO2 PPM.
- Update sekitar 2000 ms dan mengikuti `dataAvailable()`.
- Jika sensor tidak terpasang saat assigned, value menjadi `0xFFFF`, bukan angka palsu seperti 400 ppm.

### Presence Digital

- Pin: GPIO `0/1/3/4`.
- Input digital dari LD2410.
- `LOW = no presence`.
- `HIGH = presence detected`.
- Khusus pin input presence menggunakan pull-down internal (`INPUT_PULLDOWN`) yang diset secara dinamis saat modul diinisialisasi (bukan saat boot up).
- Ada debounce/stable time 500 ms sebelum cached state berubah.

### IR Combo

- AC 1 output: GPIO 0.
- AC 2 output: GPIO 1.
- Projector output: GPIO 3 dan GPIO 4 (Semua jenis projector EPSON via Epson IR protocol 32-bit).
- Command memakai single command slot.
- Jika sedang busy, command baru ditolak dengan status `busy`.
- Setelah kirim IR, module cooldown sekitar 1000 ms.

## Yang Sudah Ada

- Struktur project sudah dipisah menjadi config, core, modbus, modules, dan drivers.
- Boot identity memakai MAC ESP32.
- Default address 247.
- Register map utama sudah ada.
- Assignment runtime sudah ada.
- Sensor menggunakan cached read.
- Modbus register sync dilakukan dari `RegisterBank::update()`.
- IR command tidak dikirim langsung dari callback, tetapi diambil oleh `IRComboModule::update()`.
- Recovery MAC compare sudah ada.
- Presence debounce sudah ada.
- Error sentinel dan not-assigned sentinel sudah dipakai.
- Dukungan Epson projector IR protocol (V1.2).
- Penanganan error I2C recovery mid-run untuk BH1750 dan SCD30 (V1.2).
- Inisialisasi dinamis internal pull-down presence (V1.2).

## Yang Masih Kurang / Perlu Dibereskan

- Relay belum punya module/driver. Register assignment dan state sudah ada, tetapi belum ada implementasi relay.
- Lux channel 3 dan 4 belum benar-benar bisa dipakai tanpa I2C mux atau hardware address tambahan.
- Panasonic AC IR payload dan Epson projector IR code masih perlu divalidasi dengan device asli.
- Behavior final saat IR command ditulis ketika module belum assigned perlu diputuskan sesuai contract.
- Firmware version di `BuildConfig.h` adalah `1.0.0`, tetapi runtime/register memakai nilai `210` untuk contract/config v2.1.0. Ini perlu dirapikan supaya tidak membingungkan.
- Assignment dan address belum persistent. Ini memang sesuai FSD V1, tapi berarti master wajib handle pairing/recovery setelah reboot.
- Tidak ada test otomatis untuk register callback, sentinel value, recovery flow, dan busy command flow.
- Recovery di address 247 masih punya risiko collision jika banyak slave baru boot bersamaan.

## Build dan Upload

Install dependency lewat PlatformIO, lalu build:

```bash
pio run
```

Upload:

```bash
pio run --target upload
```

Monitor serial debug:

```bash
pio device monitor
```

Environment PlatformIO:

```ini
[env:esp32-c3-devkitm-1]
platform = espressif32
board = esp32-c3-devkitm-1
framework = arduino
monitor_speed = 115200
```

Modbus RTU:

```text
Baudrate: 19200
Format: 8N1
Default slave address: 247
```

## Dokumen Utama

FSD lengkap ada di:

```text
docs/hk_slave_fsd_v_1.md
```

Jika ada konflik antara README ini, FSD, dan contract Modbus V2.1, urutan prioritasnya:

```text
Contract Modbus V2.1 > FSD > README
```
